---
clause: 10.6.2
title: Ventilation requirements
citation: NCC 2022 HP 10.6.2
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/housing-provisions/10-health-and-amenity/part-106-ventilation#10.6.2
edition: "2022"
volume: housing-provisions
jurisdiction: aus
supersedes: "2019: 3.8.5.2"
building_classes_excluded: Class 2, Class 3, Class 4, Class 5, Class 6, Class 7a, Class 7b, Class 8, Class 9a, Class 9b, Class 9c, Class 10b
defined_terms:
  - habitable room
  - sanitary compartment
  - windows
  - floor area
  - required
  - window
  - floor areas
---

# 10.6.2 — Ventilation requirements

**(1)** Ventilation must be provided to a habitable room, sanitary compartment, bathroom, shower room, laundry and any other room occupied by a person for any purpose by any of the following means:

(a) Openings, windows, doors or other devices which can be opened—
  (i) with a ventilating area not less than 5% of the floor area of the room required to be ventilated; and
  (ii) open to—
    (A) a suitably sized court, or space open to the sky; or
    (B) an open verandah, carport, or the like; or
    (C) an adjoining room in accordance with (b).
(b) Natural ventilation to a room may come through a window, opening, door or other device from an adjoining room (including an enclosed verandah) if—
  (i) the room to be ventilated or the adjoining room is not a sanitary compartment; and
  (ii) the window, opening, door or other device has a ventilating area of not less than 5% of the floor area of the room to be ventilated; and
  (iii) the adjoining room has a window, opening, door or other device with a ventilating area of not less than 5% of the combined floor areas of both rooms; and
  (iv) the ventilating areas specified may be reduced as appropriate if direct natural ventilation is provided from another source (See Figure 10.6.2).
(c) An exhaust fan or other means of mechanical ventilation may be used to ventilate a sanitary compartment, laundry, kitchen or bathroom, or where mechanical ventilation is provided in accordance with 10.6.3(b), provided contaminated air exhausts comply with 10.8.2.

![Figure 10.6.2: Method of determining areas of openings for borrowed ventilation](https://cdn.aecassistant.com.au/images/ncc/2022/housing/image-10-6-2-method-of-determining-areas-of-openings-for-borrowed-ventilation.svg)

> **Info**
>
> The ventilating area of a window is measured as the size of the openable sash of the window. This is the case regardless of the type of window, i.e. whether it is an awning, casement or sliding window and irrespective of the restrictions on the openable sash.
>
> 10.6.2(b) permits a room’s required ventilation to be ‘borrowed’ from an adjoining room, i.e. an adjoining room’s ventilation can be used to help make up the total amount of ventilation required.
>
> The use of borrowed ventilation is acceptable if the provisions of 10.6.2(b) are applied to the subject room and to the total area of each relevant room.
