---
clause: C1P7
title: Fire protection of emergency equipment
citation: NCC 2022 V1 C1P7
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/c-fire-resistance/part-c1-fire-resistance#C1P7
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: CP7"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
---

# C1P7 — Fire protection of emergency equipment

**(1)** A building must have elements, which will, to the degree necessary, avoid the spread of fire so that emergency equipment provided in a building will continue to operate for a period of time necessary to ensure that the intended function of the equipment is maintained during a fire.
