---
clause: F1D8
title: Subfloor ventilation
citation: NCC 2022 V1 F1D8
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/f-health-and-amenity/part-f1-surface-water-management-rising-damp-and-external-waterproofing#F1D8
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: F1.12"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
defined_terms:
  - external walls
  - surface water
  - required
  - membrane
---

# F1D8 — Subfloor ventilation

**(1)** Subfloor spaces must—

(a) be provided with openings in external walls and internal subfloor walls in accordance with Table F1D8 for the climatic zones given in Figure F1D8; and
(b) have clearance between the ground surface and the underside of the lowest horizontal member in the subfloor in accordance with Table F1D8.

**(2)** In addition to (1), a subfloor space must—

(a) be cleared of all building debris and vegetation; and
(b) have the ground beneath the suspended floor graded to prevent surface water ponding under the building; and
(c) contain no dead air spaces; and
(d) have openings evenly spaced as far as practicable; and
(e) have openings placed not more than 600 mm in from corners.

**(3)** In double leaf masonry walls, openings specified in (1) must be provided in both leaves of the masonry, with openings being aligned to allow an unobstructed flow of air.

**(4)** Openings in internal subfloor walls specified in (1) must have an unobstructed area equivalent to that required for the adjacent external openings.

**(5)** Where the ground or subfloor space is excessively damp or subject to frequent flooding, in addition to the requirements of (1) to (4)—

(a) the subfloor ventilation required in (1) must be increased by 50%; or
(b) the ground within the subfloor space must be sealed with an impervious membrane; or
(c) subfloor framing must be—
  (i) where above ground, above-ground durability Class 1 or 2 timbers or H3 preservative treated timbers in accordance with AS 1684.2, AS 1684.3 or AS 1684.4; or
  (ii) where in ground, in-ground durability Class 1 or 2 timbers or H5 preservative treated timbers in accordance with AS 1684.2, AS 1684.3 or AS 1684.4; or
  (iii) steel in accordance with NASH Standard ‘Residential and Low-Rise Steel Framing’ Part 2.

### Table F1D8 — Subfloor openings and ground clearance

| Climatic zone (see Figure F1D11) | Minimum aggregate subfloor ventilation openings without a membrane (mm2/m of wall) | Minimum aggregate subfloor ventilation openings having the ground sealed with an impervious membrane (mm2/m of wall) | Minimum ground clearance height where termite inspection or management system is not required (mm) | Minimum ground clearance height where termite inspection is required (mm) Note 1 |
| --- | --- | --- | --- | --- |
| A | 2000 | 1000 | 150 | 400 |
| B | 4000 | 2000 | 150 | 400 |
| C | 6000 | 3000 | 150 | 400 |

> (1) 400 mm clearance required only where termite management systems are installed that need to be inspected (see B1D4).
> (2) On sloping sites, the 400 mm clearance required by (1) may be reduced to 150 mm within 2 m of external walls.
> (3) In situations where openings in external walls and internal subfloor walls are not able to be provided, additional measures must be provided to ensure that the overall level of ventilation of the subfloor space is maintained.
> (4) Additional measures referred to in (3) may include measures similar to those in F1D8(5), such as providing durability class timbers, or having the ground sealed in the subfloor space with an impervious membrane.

![Figure F1D8: Climatic zones based on relative humidity](https://cdn.aecassistant.com.au/images/ncc/2022/volume1/image-F1D8-climatic-zones-based-on-relative-humidity.svg)

> The season with the highest relative humidity is used. Generally this will be July for southern Australia and January for northern Australia.
