---
clause: F8D5
title: Ventilation of roof spaces
citation: NCC 2022 V1 F8D5
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/f-health-and-amenity/part-f8-condensation-management#F8D5
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: F6.4"
building_classes_excluded: Class 1a, Class 1b, Class 3, Class 5, Class 6, Class 7a, Class 7b, Class 8, Class 9a, Class 9b, Class 9c, Class 10a, Class 10b, Class 10c
defined_terms:
  - climate zones
  - primary insulation layer
  - vapour permeance
  - outdoor air
---

# F8D5 — Ventilation of roof spaces

**(1)** In climate zones 6, 7 and 8, a roof must have a roof space that—

(a) is located—
  (i) immediately above the primary insulation layer; or
  (ii) immediately above sarking with a vapour permeance of not less than 1.14 μg/N.s, which is immediately above the primary insulation layer; or
  (iii) immediately above ceiling insulation which meets the requirements of J3D7(3) and J3D7(4); and
(b) has a height of not less than 20 mm; and
(c) is either—
  (i) ventilated to outdoor air through evenly distributed openings in accordance with Table F8D5; or
  (ii) located immediately underneath roof tiles of an unsarked tiled roof.

**(2)** The requirements of (1) do not apply to a—

(a) concrete roof; or
(b) roof that is made of insulated panels; or
(c) roof that is subject to Bushfire Attack Level FZ requirements in accordance with AS 3959.

### Table F8D5 — Roof space ventilation requirements

| Roof pitch | Ventilation openings |
| --- | --- |
| <10° | 25,000 mm2/m provided at each of two opposing ends |
| <10° |  |
| <10° | mm2/m provided at the eaves and 5,000 mm2/m high level |
| ≥10° and <15° |  |
| ≥15° and <75° | 7,000 mm2/m provided at the eaves and 5,000 mm2/m at high level, plus an additional 18,000 mm2/m at the eaves if the roof has a cathedral ceiling |

> (1) Ventilation openings are specified as a minimum free open area per metre length of the longest horizontal dimension of the roof.
> (2) For the purposes of this table, high level openings are openings provided at the ridge or not more than 900 mm below the ridge or highest point of the roof space, measured vertically.
