---
clause: G1D3
title: Refrigerated chambers, strong-rooms and vaults
citation: NCC 2022 V1 G1D3
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/g-ancillary-provisions/part-g1-minor-structures-and-components#G1D3
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: G1.2"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
defined_terms:
  - required
---

# G1D3 — Refrigerated chambers, strong-rooms and vaults

**(1)** A refrigerated or cooling chamber, strongroom or vault that is of sufficient size for a person to enter must have—

(a) a door which is capable of being opened by hand from inside without a key; and
(b) internal lighting controlled only by a switch which is located adjacent to the entrance doorway inside the chamber, strongroom or vault; and
(c) an indicator lamp positioned outside the chamber, strongroom or vault which is illuminated when the interior lights required by (b) are switched on; and
(d) an alarm that is—
  (i) located outside but controllable only from within the chamber, strongroom or vault; and
  (ii) able to achieve a sound pressure level outside the chamber, strongroom or vault of 90 dB(A) when measured 3 m from the sounding device.

**(2)** A door required by (1)(a) in a refrigerated or cooling chamber must have a doorway with a clear width of not less than 600 mm and a clear height not less than 1.5 m.
