---
clause: G2F2
title: Boilers and pressure vessels
citation: NCC 2022 V1 G2F2
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/g-ancillary-provisions/part-g2-boilers-pressure-vessels-heating-appliances-fireplaces-chimneys-and-flues#G2F2
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: GF2.2"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
defined_terms:
  - Boilers
  - pressure vessels
---

# G2F2 — Boilers and pressure vessels

**(1)** Boilers and pressure vessels located in a building are to be installed in a manner which will provide adequate safety for occupants.
