---
clause: I18P12
title: Ventilation
citation: NCC 2022 V1 I18P12 (TAS)
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/9-tasmania/i18-temporary-structures
edition: "2022"
volume: volume-one
jurisdiction: tas
supersedes: "2019: TAS H123 P11"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
defined_terms:
  - temporary structure
---

# I18P12 — Ventilation

**(1)** A temporary structure must be provided with a means of ventilation which will maintain adequate air quality.

**(2)** Ventilation must be provided to the degree necessary, to a level appropriate to the function or use of a temporary structure.
