---
clause: I18P13
title: Electrical services
citation: NCC 2022 V1 I18P13 (TAS)
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/9-tasmania/i18-temporary-structures
edition: "2022"
volume: volume-one
jurisdiction: tas
supersedes: "2019: TAS H123 P12"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
defined_terms:
  - temporary structure
---

# I18P13 — Electrical services

**(1)** Electrical services must be installed to the degree necessary, to provide a level of safety appropriate to the environment and function or use of a temporary structure by the occupants.
