---
clause: I4D7
title: Ventilation
citation: NCC 2022 V1 I4D7 (TAS)
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/9-tasmania/i4-food-premises
edition: "2022"
volume: volume-one
jurisdiction: tas
supersedes: "2019: TAS H102.6"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
---

# I4D7 — Ventilation

**(1)** A mechanical ventilating exhaust system complying with the requirements of AS/NZS 1668.1 and AS 1668.2 satisfies TAS I4P6.
