---
clause: I4D7
title: Electrical power outlets
citation: NCC 2022 V1 I4D7 (VIC)
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/10-victoria/i4-class-3-and-9a-residential-aged-care-buildings-and-class-9c-buildings
edition: "2022"
volume: volume-one
jurisdiction: vic
supersedes: "2019: VIC H101.7"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
---

# I4D7 — Electrical power outlets

**(1)** General purpose outlets must be provided as follows:

(a) In bedrooms with one occupant — two general purpose outlets provided on a minimum of two walls.
(b) For each additional occupant — two general purpose outlets provided at the head of each additional bed.
