---
clause: I6D4
title: Electrical services
citation: NCC 2022 V1 I6D4 (NSW)
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/5-new-south-wales/i6-drive-theatres
edition: "2022"
volume: volume-one
jurisdiction: nsw
supersedes: "2019: NSW H103.3"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
---

# I6D4 — Electrical services

**(1)** The following electrical services must be installed underground—

(a) the supply authority’s conductors within the site and the consumer’s mains, unless otherwise approved; and
(b) electrical wiring external to any building on the site; and
(c) all wiring to the speaker standards.
