---
clause: J6D11
title: Refrigerant chillers
citation: NCC 2022 V1 J6D11
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/j-energy-efficiency/part-j6-air-conditioning-and-ventilation#J6D11
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: J5.10"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
defined_terms:
  - air-conditioning
  - MEPS
---

# J6D11 — Refrigerant chillers

**(1)** An air-conditioning system refrigerant chiller must comply with MEPS and the full load operation energy efficiency ratio and integrated part load energy efficiency ratio in Table J6D11a or Table J6D11b when determined in accordance with AHRI 551/591.

### Table J6D11a — Minimum energy efficiency ratio for refrigerant chillers - Option 1

| Chiller type | Full load operation (Wr/Winput power) | Integrated part load (Wr/Winput power) |
| --- | --- | --- |
| Air-cooled chiller with a capacity ≤ 528 kWr | 2.985 | 4.048 |
| Air-cooled chiller with a capacity > 528 kWr | 2.985 | 4.137 |
| Water-cooled positive displacement chiller with a capacity ≤ 264 kWr | 4.694 | 5.867 |
| Water-cooled positive displacement chiller with a capacity > 264 kWr but ≤ 528 kWr | 4.889 | 6.286 |
| Water-cooled positive displacement chiller with a capacity > 528 kWr but ≤ 1055 kWr | 5.334 | 6.519 |
| Water-cooled positive displacement chiller with a capacity > 1055 kWr but ≤ 2110 kWr | 5.800 | 6.770 |
| Water-cooled positive displacement chiller with a capacity > 2110 kWr | 6.286 | 7.041 |
| Water-cooled centrifugal chiller with a capacity ≤ 528 kWr | 5.771 | 6.401 |
| Water-cooled centrifugal chiller with a capacity > 528 kWr but ≤ 1055 kWr | 5.771 | 6.519 |
| Water-cooled centrifugal chiller with a capacity > 1055 kWr but ≤ 1407 kWr | 6.286 | 6.770 |
| Water-cooled centrifugal chiller with a capacity > 1407 kWr | 6.286 | 7.041 |

### Table J6D11b — Minimum energy efficiency ratio for refrigerant chillers – Option 2

| Chiller type | Full load operation (Wr/Winput power) | Integrated part load (Wr/Winput power) |
| --- | --- | --- |
| Air-cooled chiller with a capacity ≤ 528 kWr | 2.866 | 4.669 |
| Air-cooled chiller with a capacity > 528 kWr | 2.866 | 4.758 |
| Water-cooled positive displacement chiller with a capacity ≤ 264 kWr | 4.513 | 7.041 |
| Water-cooled positive displacement chiller with a capacity > 264 kWr but ≤ 528 kWr | 4.694 | 7.184 |
| Water-cooled positive displacement chiller with a capacity > 528 kWr but ≤ 1055 kWr | 5.177 | 8.001 |
| Water-cooled positive displacement chiller with a capacity > 1055 kWr but ≤ 2110 kWr | 5.633 | 8.586 |
| Water-cooled positive displacement chiller with a capacity > 2110 kWr | 6.018 | 9.264 |
| Water-cooled centrifugal chiller with a capacity ≤ 528 kWr | 5.065 | 8.001 |
| Water-cooled centrifugal chiller with a capacity > 528 kWr but ≤ 1055 kWr | 5.544 | 8.001 |
| Water-cooled centrifugal chiller with a capacity > 1055 kWr but ≤ 1407 kWr | 5.917 | 9.027 |
| Water-cooled centrifugal chiller with a capacity > 1407 kWr | 6.018 | 9.264 |
