---
clause: J6D4
title: Mechanical ventilation system control
citation: NCC 2022 V1 J6D4
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/j-energy-efficiency/part-j6-air-conditioning-and-ventilation#J6D4
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: J5.3"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
defined_terms:
  - air-conditioning
  - sole-occupancy unit
  - outdoor air
  - required
  - Carpark
  - Climate zone
  - Outdoor air
  - Required
---

# J6D4 — Mechanical ventilation system control

BASE-VIEW RETENTION: part of the text below was kept from a container the NCC 2025 draft marked as new, and the source records only that the container is new — never where its text sat before. Two things follow, and the source cannot settle either: the SUB-NUMBERING here is the draft's rather than the Code's, so a letter may restart, be missing, or sit at a different level than the published text prints it; and the WORDING is the draft author's re-typing of the NCC 2022 text, which is not guaranteed to match the published Code word for word. Which passages are affected is not recorded anywhere in the packages and has not been established, so treat nothing here as verified: quote the words rather than a sub-paragraph letter, and check anything you rely on against the published text at `web_url`.

**(1)** General — A mechanical ventilation system, including one that is part of an air-conditioning system, except where the mechanical system serves only one sole-occupancy unit in a Class 2 building or serves only a Class 4 part of a building, must—

(a) be capable of being deactivated when the building or part of the building served by that system is not occupied; and

when serving a conditioned space, except in periods when evaporative cooling is being used—

(a) where specified in Table J6D4, have—
  (i) an energy reclaiming system that
    (A) preconditions outdoor air at a minimum sensible heat transfer effectiveness of 60%; or
  (ii) demand control ventilation in accordance with AS 1668.2 if appropriate to the application; and
(b) not exceed the minimum outdoor air quantity required by Part F6 by more than 20%, exceptwhere—
  (i) additional unconditioned outdoor air is supplied for free cooling; or
  (ii) additional mechanical ventilation is needed to balance the required exhaust or process exhaust; or
  (iii) an energy reclaiming system preconditions all the outdoor air; and
(c) for an airflow of more than 1000 L/s, have a variable speed fan unless the downstream airflow is by to be constant.

**(2)** Exhaust systems — An exhaust system with an air flow rate of more than 1000 L/s must be capable of stopping the motor when the system is not needed, except for an exhaust system in a sole-occupancy unit in a Class 2, 3 or 9c building.

**(3)** Carpark exhaust systems — Carpark exhaust systems must have a control system in accordance with—

(a) clause 4.11.2 of AS 1668.2; or
(b) clause 4.11.3 of AS 1668.2.

**(4)** Time switches — The following applies:A time switch must be provided to a mechanical ventilation system with an air flow rate of more than 1000 L/s.

The time switch must

(a) be capable of switching electric power on and off at variable pre-programmed times and on variable pre-programmed days.

The requirements of (a) and (b) do not apply to—a mechanical ventilation system that serves—

(a) only one sole-occupancy unit in a Class 2, 3 or 9c building; or
(b) a Class 4 part of a building; or
(a) a building where mechanical ventilation is needed for 24 hour occupancy.

### Table J6D4 — Required outdoor air treatment

| Climate zone | Outdoor air flow (L/s) | Required measure |  |
| --- | --- | --- | --- |
| 1 | >500 | Modulating control |  |
| 2 | Not applicable | No required measure |  |
| 3 | >1000 | Modulating control |  |
| 4 and 6 | >500 | Modulating control or energy reclaiming system |  |
| 5 | >1000 | Modulating control or energy reclaiming system |  |
| 7 and 8 | >250 | Modulating control or energy reclaiming system |  |
