---
title: Light and ventilation
citation: NCC 2022 V1 Light and ventilation
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/f-health-and-amenity/part-f6-light-and-ventilation
edition: "2022"
volume: volume-one
jurisdiction: aus
defined_terms:
  - amenity
  - sanitary compartments
  - carpark
---

# Light and ventilation

This Part is intended to ensure that building occupants have access to natural and artificial lighting, and fresh air, to prevent illness, injury or loss of amenity. This part also includes provisions for the location of sanitary compartments to reduce health risks and the spread of odours, airlocks and carpark and kitchen local exhaust ventilation.
