---
title: Air-conditioning and ventilation
citation: NCC 2022 V1 Air-conditioning and ventilation (NT)
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/6-northern-territory/j6-air-conditioning-and-ventilation
edition: "2022"
volume: volume-one
jurisdiction: nt
---

# Air-conditioning and ventilation

For a Class 2 building and Class 4 part of a building, Section J is replaced with Section J of BCA 2009. For Class 3 and Class 5-9 buildings, Section J of NCC 2022 does not apply and from 1 October 2023 Section J of NCC 2019 applies.
