---
title: Energy monitoring and on-site distributed energy resources
citation: NCC 2022 V1 Energy monitoring and on-site distributed energy resources
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/j-energy-efficiency/part-j9-energy-monitoring-and-site-distributed-energy-resources
edition: "2022"
volume: volume-one
jurisdiction: aus
defined_terms:
  - Deemed-to-Satisfy Provisions
  - development consent
---

# Energy monitoring and on-site distributed energy resources

This Part contains Deemed-to-Satisfy Provisions for compliance with Part J1. It sets out provisions that enable the monitoring of energy use (other than for billing purposes) and facilitate easy retrofit of renewable energy and electric vehicle charging equipment.

> **Notes**
>
> From 1 May 2023 to 30 September 2023 Section J of NCC 2019 Volume One Amendment 1 may apply instead of Section J of NCC 2022 Volume One. From 1 October 2023 Section J of NCC 2022 Volume One applies.

> **Notes — New South Wales Section J Energy Efficiency**
>
> (1) For a Class 2 building or a Class 4 part of a building, where a relevant development consent or an application for a complying development certificate requires compliance with a BASIX Single Dwelling or Multi Dwelling Certificate issued under Version 3.0 or earlier, NSW Section J of NCC 2019 Volume One Amendment 1 applies.
> (2) For a Class 2 building or a Class 4 part of a building, where a relevant development consent or an application for a complying development certificate requires compliance with a BASIX Single Dwelling or Multi Dwelling Certificate issued under Version 4.0 or later, Section J of NCC 2022 Volume One applies.
> (3) For a Class 2 building or a Class 4 part of a building, where a relevant development consent or an application for a complying development certificate requires compliance with a BASIX Alterations and Additions Certificate, NSW Section J of NCC 2019 Volume One Amendment 1 applies.
> (4) For a Class 3 building or Class 5 to 9 building:
>   (a) From 1 May 2023 to 30 September 2023 NSW Section J of NCC 2019 Volume One Amendment 1 may apply instead of Section J of NCC 2022 Volume One.
>   (b) From 1 October 2023 Section J of NCC 2022 Volume One applies.

> **Notes — Tasmania Section J Energy Efficiency**
>
> In Tasmania, for a Class 2 building and Class 4 part of a building, Section J is replaced with Section J of BCA 2019 Amendment 1.
