---
clause: S17C2
title: Application of automatic fire sprinkler standards
citation: NCC 2022 V1 S17C2 (VIC)
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/10-victoria/17-fire-sprinkler-systems
edition: "2022"
volume: volume-one
jurisdiction: vic
supersedes: "2019: VIC Spec E1.5: 2"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
defined_terms:
  - automatic
  - effective height
  - rise in storeys
  - residential care building (Vic)
  - storeys
  - floor area
  - storey
  - open-deck carpark
  - health-care building
  - residential care buildiing (Vic)
---

# S17C2 — Application of automatic fire sprinkler standards

**(1)** Subject to this Specification, an automatic fire sprinkler system must comply with—

(a) for a Class 5, 6, 7, 8 or 9b building: AS 2118.1; or
(b) for a Class 2, 3, 4 9a or 9c building: AS 2118.1, except clause 5.9.10 of AS 2118.1 does not apply and is replaced with ‘Covered balconies shall be sprinkler protected’; or
(c) for a Class 2 or 3 building with an effective height of not more than 25 m and a rise in storeys of 4 or more; Specification 18 and the relevant provisions of this Specification as applicable; or
(d) for Class 4, 5, 6, 7, 8, 9a (other than a residential care building (Vic)) or 9b parts of a building less than 25 m in effective height, which also contains Class 2 or 3 parts: a sprinkler system in accordance with Specification 18 as for a Class 2 or 3 building and the relevant provisions of this Specification except—
  (i) a FPAA101D sprinkler system cannot be used where the Class 4, 5, 6, 7, 8, 9a (other than a residential care building (Vic)) or 9b parts—
    (A) contain more than 2 storeys; or
    (B) are more than 25% of the total floor area of the building; or
    (C) are located above the fourth storey; and
  (ii) a FPAA101D or FPAA101H sprinkler system cannot be used where the Class 7a part (other than an open-deck carpark) accommodates more than 40 vehicles; or
(e) for a Class 2 or 3 building with a rise in storeys of not more than 3: AS 2118.4 as applicable; or
(f) for a combined sprinkler and hydrant system: AS 2118.6; or
(g) for a Class 9a health-care building used as a residential care buildiing (Vic): AS 2118.4 as applicable; or
(h) for a Class 9c building: AS 2118.4 as applicable.
