---
clause: S19C11
title: Ventilation and power supply for a fire control room
citation: NCC 2022 V1 S19C11
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/e-services-and-equipment/19-fire-control-centres#S19C11
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: Spec E1.8: 10"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
defined_terms:
  - window
  - external wall
  - open space
  - fire-isolated stairway
  - automatically
  - windows
---

# S19C11 — Ventilation and power supply for a fire control room

**(1)** A fire control room must be ventilated by—

(a) natural ventilation from a window or doorway in an external wall of the building which opens directly into the fire control room from a road or open space; or
(b) a pressurisation system that only serves the fire control room, and—
  (i) is installed in accordance with AS 1668.1 as though the room is a fire-isolated stairway; and
  (ii) is activated automatically by operation of the fire alarm, or sprinkler system complying with Specification 17, installed in the building and manually by an over-riding control in the room; and
  (iii) provides a flow of fresh air through the room of not less than 30 air changes per hour when the system is operating and any door to the room is open; and
  (iv) has fans, motors and ductwork that form part of the system but not contained within the fire control room protected by enclosing construction with an FRL of not less than 120/120/120; and
  (v) has any electrical supply to the fire control room or equipment necessary for its operation connected to the supply side of the main disconnection switch for the building.

**(2)** No openable devices, other than necessary doorways, pressure controlled relief louvres and windows that are openable by a key, must be constructed in the fire control room.
