---
clause: S28C6
title: Acceptable forms of construction for walls — autoclaved aerated concrete
citation: NCC 2022 V1 S28C6
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/f-health-and-amenity/28-sound-insulation-building-elements#S28C6
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: Spec F5.2: Table 2"
building_classes_excluded: Class 1a, Class 1b, Class 4, Class 5, Class 6, Class 7a, Class 7b, Class 8, Class 9a, Class 9b, Class 10a, Class 10b, Class 10c
---

# S28C6 — Acceptable forms of construction for walls — autoclaved aerated concrete

**(1)** Acceptable forms of construction for autoclaved aerated concrete walls are set out in (2) to (5).

**(2)** A 75 mm thick autoclaved aerated concrete wall panel with—

(a) a row of 64 mm steel studs at 600 mm centres, spaced 20 mm from the autoclaved aerated concrete wall panel; and
(b) 75 mm thick glass wool insulation with a density of 11 kg/m3 positioned between studs; and
(c) one layer of 10 mm moisture resistant plasterboard or 13 mm fire protective grade plasterboard fixed to outside face of studs and outside face of autoclaved aerated concrete wall panel,

has an Rw + Ctr of not less than 50 and an Rw of not less than 50, if constructed as shown in Figure S28C6a.

**(3)** A 75 mm thick autoclaved aerated concrete wall panel with—

(a) a row of 64 mm steel studs at 600 mm centres, spaced 35 mm from the autoclaved aerated concrete panel wall; and
(b) 28 mm metal furring channels fixed to the outside face of the autoclaved aerated concrete wall panel, with 50 mm thick polyester insulation with a density of 9 kg/m3 positioned between furring channels and one layer of 13 mm fire protective grade plasterboard fixed to furring channels; and
(c) 105 mm thick glass wool insulation with a density of 7 kg/m3 positioned between studs; and
(d) one layer of 13 mm fire protective grade plasterboard fixed to the outside face of the studs,

has an Rw + Ctr of not less than 50 and an Rw of not less than 50, if constructed as shown in Figure S28C6b.

**(4)** Two leaves of 75 mm autoclaved aerated concrete wall panel with—

(a) a cavity not less than 30 mm between panels containing 50 mm glass wool insulation with a density of 11 kg/m3; and
(b) one layer of 10 mm plasterboard fixed to outside face of each panel,

has an Rw + Ctr of not less than 50 and an Rw of not less than 50, if constructed as shown in Figure S28C6c.

**(5)** A 75 mm thick autoclaved aerated concrete wall panel with—

(a) one layer of 10 mm moisture resistant plasterboard on one face; and
(b) 28 mm metal furring channels and resilient mounts, 75 mm polyester insulation with a density of 9 kg/m3 and 13 mm fire-protective grade plasterboard fixed to the other face,

has an Rw of not less than 50, if constructed as shown in Figure S28C6d.

![Figure S28C6a: 75 mm thick autoclaved aerated concrete wall panel (method 1)](https://cdn.aecassistant.com.au/images/ncc/2022/volume1/image-S28C6a-75-mm-thick-autoclaved-aerated-concrete-wall-panel-method-1.svg)

![Figure S28C6b: 75 mm thick autoclaved aerated concrete wall panel (method 2)](https://cdn.aecassistant.com.au/images/ncc/2022/volume1/image-S28C6b-75-mm-thick-autoclaved-aerated-concrete-wall-panel-method-2.svg)

![Figure S28C6c: Two leaves of 75 mm autoclaved aerated concrete wall panel](https://cdn.aecassistant.com.au/images/ncc/2022/volume1/image-S28C6c-two-leaves-75-mm-autoclaved-aerated-concrete-wall-panel.svg)

![Figure S28C6d: 75 mm thick autoclaved aerated concrete wall panel (method 3)](https://cdn.aecassistant.com.au/images/ncc/2022/volume1/image-S28C6d-75-mm-thick-autoclaved-aerated-concrete-wall-panel-method-3.svg)
