---
clause: S31C2
title: General requirement — automatic fire sprinkler system
citation: NCC 2022 V1 S31C2
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/g-ancillary-provisions/31-fire-and-smoke-control-systems-buildings-containing-atriums#S31C2
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: Spec G3.8: 2.1"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
defined_terms:
  - atrium
---

# S31C2 — General requirement — automatic fire sprinkler system

**(1)** A sprinkler system (other than a FPAA101D or FPAA101H system) complying with Specification 17 must be installed in every building containing an atrium, except where varied or superseded by this Specification.
