---
clause: C1P8
title: Fire protection of openings and penetrations
citation: NCC 2025 V1 C1P8
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/c-fire-resistance/part-c1-fire-resistance#C1P8
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
---

# C1P8 — Fire protection of openings and penetrations

Any building element provided to resist the spread of fire must be protected, to the degree necessary, so that an adequate level of performance is maintained—

(a) where openings, construction joints and the like occur; and
(b) where penetrations occur for building services.
