---
clause: F6F3
title: Ventilation
citation: NCC 2025 V1 F6F3
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/f-health-and-amenity/part-f6-light-and-ventilation#F6F3
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
---

# F6F3 — Ventilation

A space used by occupants within a building is to be provided with adequate ventilation consistent with its function or use.
