---
clause: F6P4
title: Mechanical ventilation to control odours and contaminants
citation: NCC 2025 V1 F6P4
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/f-health-and-amenity/part-f6-light-and-ventilation#F6P4
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
---

# F6P4 — Mechanical ventilation to control odours and contaminants

A mechanical air-handling system installed in a building must control—

(a) the circulation of objectionable odours; and
(b) the accumulation of harmful contamination by micro-organisms, pathogens and toxins.
