---
clause: F8D5
title: Ventilation of a roof space with the primary insulation layer not parallel to the roof plane
citation: NCC 2025 V1 F8D5
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/f-health-and-amenity/part-f8-condensation-management#F8D5
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 3,Class 5,Class 6,Class 7a,Class 7b,Class 8,Class 9a,Class 9b,Class 9c,Class 10a,Class 10b,Class 10c
defined_terms:
  - climate zones
  - primary insulation layer
  - control layer
  - outdoor air
  - storey
  - ventilation opening
---

# F8D5 — Ventilation of a roof space with the primary insulation layer not parallel to the roof plane

**(1)** In climate zones 6, 7 and 8, a roof with the primary insulation layer not parallel to the roof plane must have a roof space that—

(a) has a height not less than 18 mm at any point between the primary insulation layer and the underside of the roof or a control layer; and
(b) is located immediately above the primary insulation layer; and
(c) is ventilated to outdoor air, in accordance with Table F8D5.

**(2)** The requirements of (1) do not apply to a—

(a) concrete roof; or
(b) roof that is made of insulated sandwich panels; or
(c) roof that is subject to Bushfire Attack Level FZ requirements in accordance with AS 3959.
(d) tiled roof without a control layer.

### Table F8D5 — Roof space ventilation requirements

| Roof pitch | Ventilation openings |
| --- | --- |
| <10° | 20,000 mm2/m provided at eaves or low level, or at each of two opposing ends for gable roofs |
| <10° | For roofs less than 10 m2, 7,000 mm2/m provided at eaves or low level roof perimeter and 5,000 mm2/m provided at ridge or high level for skillion roofs |
| <10° | 20,000 mm2/m provided at the eaves or low level and 5,000 mm2/m provided at ridge or high level for skillion roofs |
| ≥10° and <75° | 7,000 mm2/m provided at the eaves or low level and 5,000 mm2/m provided at high level or ridge |

> (1) Ventilation openings are specified as a minimum free open area per metre length. The longest total plan dimension is based on the roof length irrespective of the number of storeys beneath.
> (2) Total low level ventilation openings are calculated based on twice the longest total plan dimension of the roof, except for mono pitch or skillion roofs that are calculated based on the longest total plan dimension of the roof. Total high level ventilation is calculated based on the longest total plan dimension of the roof.
> (3) High level openings are openings provided at the ridge or not more than 900 mm below the ridge or highest point of the roof space, measured vertically or 1/3 of the height of the roof below highest point of the roof, whichever is least.

> Ventilation openings are to be evenly distributed to avoid creating pockets of stagnant air.
>
> Multi-storey construction does not require the duplication of the longest plan dimension of a roof for the purposes of calculating the ventilation opening requirement.
>
> Openings created by roof cladding profile can help meet ventilation opening requirements. Examples include openings underneath a metal cladding profile or inherent openings in a profiled tile roof, provided these openings are directly connected to the roof void to be ventilated and remain unobstructed.
>
> Typical fasteners used in roofing application that may intrude into the ventilation open area will not cause excessive resistance to airflow. Components such as spacers, battens and the like greater than 18 mm in height are acceptable provided they do not create excessive resistance to airflow. Components such as meshes which may restrict the entry of vermin, ember or corrosive aerosols, or the like may also be used if they facilitate drainage and ventilation as required by this part.
>
> For roof pitches greater than 10 degrees, total low level ventilation openings must be greater than total high level ventilation openings to minimise drawing air from occupied spaces and ensure intake of outdoor air. For roof pitches less than 10 degrees (excluding skillion roofs), ventilation of the roof space is facilitated by cross ventilation at opposing ends. High level ventilation is not necessary.
>
> Explanatory Figure F8D5a is an example of a roof space with low level ventilation.
>
> Explanatory Figure F8D5b is an example on calculating high and low level ventilation openings.
>
> Explanatory Figure F8D5c is an example of when a roof is comprised of one roof type (ceiling not parallel to roof plane) but has multiple pitches e.g. a mansard roof. As the roof at the lower level has a pitch of 40 degrees, the low level and high level ventilation opening requirement of 7,000 mm2/m and 5000 mm2/m would apply. Additionally, mansard roofs with a restricted air space of similar magnitudes to ceilings parallel to the roof plane shall follow the requirements in F8D6.
>
> ![Figure F8D5a (explanatory): Example of roof space with low level of ventilation](https://cdn.aecassistant.com.au/images/ncc/2025/volume1/image-F8D5a-explanatory-example-of-roof-space-with-low-level-ventilation.svg)
>
> > (1) Minimum 18 mm gap maintained between insulation and sarking.
> > (2) Eave or low level ventilation opening in accordance with Table F8D5.
>
> ![Figure F8D5b (explanatory): Example of ventilation openings calculation](https://cdn.aecassistant.com.au/images/ncc/2025/volume1/image-F8D5b-explanatory-Example-ventilation-openings-calculation.svg)
>
> > (1) For a pitch ≥ 10° and < 75°: Both have a clear longest total plan dimension of 20 m
> > (2) Total low level ventilation = 2 × 20 × 7,000 mm2/m
> > (3) Total high level ventilation = 20 × 5000 mm2/m
>
> ![Figure F8D5c (explanatory): Example of a multi-pitched roof space](https://cdn.aecassistant.com.au/images/ncc/2025/volume1/image-F8D5c-%28explanatory%29-example-of-multi-pitched-roof-space.svg)
>
> > (1) High level ventilation opening s are not required where the 40 degree roof pitch intersects with the 3 degree roof pitch (shown in circles).
