---
clause: G6D9
title: Light and ventilation
citation: NCC 2025 V1 G6D9
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/g-ancillary-provisions/part-g6-occupiable-outdoor-areas#G6D9
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
defined_terms:
  - Deemed-to-Satisfy Provisions
  - occupiable outdoor area
---

# G6D9 — Light and ventilation

For the purposes of the Deemed-to-Satisfy Provisions of F6D5, F6D9 and F6D10, a reference to a room includes an occupiable outdoor area.
