---
clause: I18D6
title: Electrical
citation: NCC 2025 V1 I18D6 (TAS)
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/9-tasmania/tas-i18-temporary-structures
edition: "2025"
volume: volume-one
jurisdiction: tas
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
defined_terms:
  - temporary structure
---

# I18D6 — Electrical

All electrical installations in a temporary structure must be installed in accordance with AS/NZS 3000.
