---
clause: I4P6
title: Ventilation
citation: NCC 2025 V1 I4P6 (TAS)
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/9-tasmania/tas-i4-food-premises
edition: "2025"
volume: volume-one
jurisdiction: tas
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
---

# I4P6 — Ventilation

Food premises must have sufficient natural or mechanical ventilation to remove fumes, smoke and vapours from the food premises.
