---
title: Boilers, pressure vessels, heating appliances, fireplaces, chimneys and flues
citation: NCC 2025 V1 Boilers, pressure vessels, heating appliances, fireplaces, chimneys and flues
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/g-ancillary-provisions/part-g2-boilers-pressure-vessels-heating-appliances-fireplaces-chimneys-and-flues
edition: "2025"
volume: volume-one
jurisdiction: aus
defined_terms:
  - boilers
  - pressure vessels
---

# Boilers, pressure vessels, heating appliances, fireplaces, chimneys and flues

This Part is intended to reduce the risk to building occupants from the operation, malfunction or failure of boilers, pressure vessels and combustion appliances including components such as fireplaces, chimneys, flues, chutes, hoppers and the like.

> Part G2 does not contain requirements for gas heaters, gas appliances and associated flues.
