---
title: Air-conditioning and ventilation
citation: NCC 2025 V1 Air-conditioning and ventilation (NT)
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/6-northern-territory/nt-j6-air-conditioning-and-ventilation
edition: "2025"
volume: volume-one
jurisdiction: nt
---

# Air-conditioning and ventilation

This Part has deliberately been left blank.

For a Class 2 building and Class 4 part of a building, Section J is replaced with Section J of BCA 2009 (without NT variation). For Class 3 and Class 5-9 buildings, Section J of NCC 2025 does not apply and is replaced with Section J of NCC 2019 (without NT variation).
