---
title: Energy monitoring and on-site distributed energy resources
citation: NCC 2025 V1 Energy monitoring and on-site distributed energy resources
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/j-energy-efficiency/part-j9-energy-monitoring-and-site-distributed-energy-resources
edition: "2025"
volume: volume-one
jurisdiction: aus
defined_terms:
  - Deemed-to-Satisfy Provisions
---

# Energy monitoring and on-site distributed energy resources

This Part contains Deemed-to-Satisfy Provisions for compliance with Part J1. It sets out provisions that enable the monitoring of energy use (other than for billing purposes) and facilitate easy retrofit of renewable energy and electric vehicle charging equipment.
