---
clause: S31C20
title: Standby power system
citation: NCC 2025 V1 S31C20
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/g-ancillary-provisions/31-fire-and-smoke-control-systems-buildings-containing-atriums#S31C20
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
defined_terms:
  - required
  - exit
  - atrium
  - automatically
---

# S31C20 — Standby power system

**(1)** If a required path of travel to an exit is within an atrium, a suitable alternative power supply must be provided to operate required safety systems, including sprinkler systems and fire hydrant pumps, air handling systems, alarms, warning and communication systems and emergency lighting circuits.

**(2)** The alternative power supply must—

(a) be connected automatically if the normal power supply fails; and
(b) if located within the building, be separated from the remainder of the building by an enclosure with an FRL of at least 120/120/120; and
(c) be connected to the safety systems by means of cabling complying with C3D14(3).

**(3)** The requirements of (1) are satisfied by—

(a) a single medium voltage supply taken from an electricity substation situated within, or adjacent to, the building concerned where the power supply to the substation consists of two or more high voltage cables each taking electricity from separate transformers; or
(b) two or more medium voltage supplies each taking electricity from separate electricity substations situated—
  (i) outside the building concerned; and
  (ii) at a suitable distance from each other; or
(c) a single medium voltage supply taken from an electricity substation together with an electricity generating plant capable of—
  (i) generating a medium voltage supply; and
  (ii) starting and taking the required electrical load within a period of not more than 30 seconds from the time of normal supply failure.
