---
clause: S31C8
title: Operation of atrium mechanical air-handling systems
citation: NCC 2025 V1 S31C8
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/g-ancillary-provisions/31-fire-and-smoke-control-systems-buildings-containing-atriums#S31C8
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
defined_terms:
  - atrium
  - required
  - exits
  - storey
  - fire compartment
  - storeys
  - fire compartments
---

# S31C8 — Operation of atrium mechanical air-handling systems

Mechanical air-handling systems serving an atrium must be designed to operate so that during a fire—

(a) a tenable atmosphere is maintained in all paths of travel along balconies to required exits during the period of evacuation; and
(b) smoke exhaust fans serving the atrium are only activated when smoke enters the atrium; and
(c) central plant systems do not use the atrium as a return air path; and
(d) central plant systems which use return air paths remote from the atrium —
  (i) cycle to the full outside air mode; and
  (ii) stop supply air to the fire affected storey or fire compartment; and
  (iii) continue to fully exhaust the fire affected storey or fire compartment and reduce the exhaust from other storeys or fire compartments by at least 75%; and
  (iv) continue to supply air to fire compartments or storeys other than the fire affected storey or fire compartment; and
(e) fans performing relief or exhaust duty from the atrium stop normal operation; and
(f) floor by floor, or unitary, air-handling plant serving a single fire compartment or storey —
  (i) ceases normal operation in the fire affected storey or fire compartment; and
  (ii) commences full relief or exhaust from that fire affected storey or fire compartment; and
  (iii) continue to supply air to fire compartments or storeys other than the fire affected storey or fire compartment.
