---
clause: S5C3
title: Fire protection for a support of another part
citation: NCC 2025 V1 S5C3
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/c-fire-resistance/5-fire-resisting-construction#S5C3
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
defined_terms:
  - required
  - fire compartment
  - structural adequacy
  - non-combustible
  - external wall
  - carpark
  - fire wall
  - fire-resisting
---

# S5C3 — Fire protection for a support of another part

**(1)** Where a part of a building required to have an FRL depends upon direct vertical or lateral support from another part to maintain its FRL, that supporting part, subject to (2), must—

(a) have an FRL not less than that required by other provisions of this Specification; and
(b) if located within the same fire compartment as the part it supports have an FRL in respect of structural adequacy the greater of that required —
  (i) for the supporting part itself; and
  (ii) for the part it supports; and
(c) be non-combustible —
  (i) if required by other provisions of this Specification; or
  (ii) if the part it supports is required to be non-combustible.

**(2)** The following building elements need not comply with (1)(b) and (1)(c)(ii):

(a) An element providing lateral support to an external wall complying with S5C24(1)(b) or C2D12.
(b) An element providing support within a carpark and complying with S5C19, S5C22 or S5C25.
(c) A roof providing lateral support in a building—
  (i) of Type A construction if it complies with S5C15(a), (b) or (d); and
  (ii) of Type B and C construction.
(d) A column providing lateral support to a wall where the column complies with S5C6(1) and (2).
(e) An element providing lateral support to a fire wall or fire-resisting wall, provided the wall is supported on both sides and failure of the element on one side does not affect the fire performance of the wall.
