---
clause: S7C5
title: Air-handling ductwork
citation: NCC 2025 V1 S7C5
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/c-fire-resistance/7-fire-hazard-properties#S7C5
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
defined_terms:
  - fire hazard properties
---

# S7C5 — Air-handling ductwork

Rigid and flexible ductwork in a Class 2 to 9 building must comply with the fire hazard properties set out in AS 4254.1 and AS 4254.2.
