---
clause: 10.8.3
title: Ventilation of roof spaces
citation: NCC 2022 HP 10.8.3
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/housing-provisions/10-health-and-amenity/part-108-condensation-management#10.8.3
edition: "2022"
volume: housing-provisions
jurisdiction: aus
supersedes: "2019: 3.8.7.4"
building_classes_excluded: Class 2, Class 3, Class 4, Class 5, Class 6, Class 7a, Class 7b, Class 8, Class 9a, Class 9b, Class 9c, Class 10b, Class 10c
defined_terms:
  - climate zones
  - primary insulation layer
  - vapour permeance
  - outdoor air
---

# 10.8.3 — Ventilation of roof spaces

**(1)** In climate zones 6, 7 and 8, a roof must have a roof space that—

(a) is located—
  (i) immediately above the primary insulation layer; or
  (ii) immediately above sarking with a vapour permeance of not less than 1.14 μg/N.s, which is immediately above the primary insulation layer; or
  (iii) immediately above ceiling insulation that meets the requirements of 13.2.3(3) and 13.2.3(4); and
(b) has a height of not less than 20 mm; and
(c) is either—
  (i) ventilated to outdoor air through evenly distributed openings in accordance with Table 10.8.3; or
  (ii) located immediately underneath the roof tiles of an unsarked tiled roof.

**(2)** The requirements of (1) do not apply to a—

(a) concrete roof; or
(b) roof that is made of structural insulated panels; or
(c) roof that is subject to Bushfire Attack Level FZ requirements in accordance with AS 3959.
(d)

### Table 10.8.3 — Roof space ventilation requirements

| Roof pitch | Ventilation openings |
| --- | --- |
| < 10° | 25,000 mm2/m provided at each of two opposing ends |
| < 10° | and |
| < 10° |  |
| < 10° |  |
| ≥ 10° and < 15° | 25,000 mm2/m provided at the eaves and 5,000 mm2/m at high level |
| ≥ 15° and < 75° | 7,000 mm2/m provided at the eaves and 5,000 mm2/m at high level, plus an additional 18,000 mm2/m at the eaves if the roof has a cathedral ceiling |

> (1)
> (2) Ventilation openings are specified as a minimum free open area per metre length of the longest horizontal dimension of the roof.
> (3) For the purposes of this Table, high level openings are openings provided at the ridge or not more than 900 mm below the ridge or highest point of the roof space, measured vertically.

> **Info**
>
> is an example of a roof space with low level ventilation.
