---
clause: 6.2.1
title: Subfloor ventilation
citation: NCC 2022 HP 6.2.1
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/housing-provisions/6-framing/part-62-subfloor-ventilation#6.2.1
edition: "2022"
volume: housing-provisions
jurisdiction: aus
supersedes: "2019: 3.4.1.2"
building_classes_excluded: Class 2, Class 3, Class 4, Class 5, Class 6, Class 7a, Class 7b, Class 8, Class 9, Class 9b, Class 9c, Class 10b
defined_terms:
  - external walls
  - required
  - membrane
  - separating walls
  - sites
---

# 6.2.1 — Subfloor ventilation

**(1)** Subfloor spaces must—

(a) be provided with openings in external walls and internal subfloor walls in accordance with Table 6.2.1a for the climatic zones given in Figure 6.2.1a; and
(b) have clearance between the ground surface and the underside of the lowest horizontal member in the subfloor in accordance with Table 6.2.1b (see Figure 6.2.1b and Figure 6.2.1c).

**(2)** In addition to (1), a subfloor space must—

(a) be cleared of all building debris and vegetation; and
(b) have the ground beneath the suspended floor graded in accordance with 3.3.3; and
(c) contain no dead air spaces; and
(d) have openings evenly spaced as far as practicable (see Figure 6.2.1d); and
(e) have openings placed not more than 600 mm in from corners.

**(3)** In double leaf masonry walls, openings specified in (1) must be provided in both leaves of the masonry, with openings being aligned to allow an unobstructed flow of air (see Figure 6.2.1d).

**(4)** Openings in internal subfloor walls specified in (1) must have an unobstructed area equivalent to that required for the adjacent external openings (see Figure 6.2.1d).

**(5)** Where the ground or subfloor space is excessively damp or subject to frequent flooding, in addition to the requirements of (1) to (4)—

(a) the subfloor ventilation required in (1) must be increased by 50%; or
(b) the ground within the subfloor space must be sealed with an impervious membrane; or
(c) subfloor framing must be—
  (i) where above ground — above ground durability Class 1 or 2 timbers or H3 preservative treated timbers in accordance with AS 1684.2, AS 1684.3 or AS 1684.4; or
  (ii) where in-ground — in-ground durability Class 1 or 2 timbers or H5 preservative treated timbers in accordance with AS 1684.2, AS 1684.3 or AS 1684.4; or
  (iii) steel in accordance with NASH Standard ‘Residential and Low-Rise Steel Framing’ Part 2.

### Table 6.2.1a — Subfloor openings

| Climatic zone (see Figure 6.2.1a) | Minimum aggregate subfloor ventilation openings with no membrane (mm**2**/m of wall) | Minimum aggregate subfloor ventilation openings with ground sealed with impervious membrane (mm**2**/m of wall) |
| --- | --- | --- |
| A | 2000 | 1000 |
| B | 4000 | 2000 |
| C | 6000 | 3000 |

> In situations where openings in external walls and internal subfloor walls, including separating walls, are not able to be provided, additional measures must be provided to ensure that the overall level of ventilation of the subfloor space is maintained. This may include measures similar to those in 6.2.1(5) i.e. providing durability class timbers, or having the ground sealed in the subfloor space with an impervious membrane.

### Table 6.2.1b — Ground clearance

| Climatic zone (see Figure 6.2.1a) | Minimum ground clearance height where termite inspection or management system is not required (mm) | Minimum ground clearance height where termite inspection is required (mm) |
| --- | --- | --- |
| A, B and C | 150 | 400 |

> (1) 400 mm clearance required only where termite management systems are installed that need to be inspected (see Part 2.2.4).
> (2) On sloping sites the 400 mm clearance required by (1) may be reduced to 150 mm within 2 m of external walls in accordance with Figure 6.2.1b.

![Figure 6.2.1a: Climatic zones based on relative humidity](https://cdn.aecassistant.com.au/images/ncc/2022/housing/image-6-2-1a-climatic-zones-based-on-relative-humidity.svg)

![Figure 6.2.1b: Subfloor clearance requirements](https://cdn.aecassistant.com.au/images/ncc/2022/housing/image-6-2-1b-subfloor-clearance-requirements.svg)

> See notes to Tables 6.2.1a and 6.2.1b.

![Figure 6.2.1c: Subfloor clearance requirements – detail](https://cdn.aecassistant.com.au/images/ncc/2022/housing/image-6-2-1c-subfloor-clearance-requirements-detail.svg)

> See notes to Tables 6.2.1a and 6.2.1b.

![Figure 6.2.1d: Typical subfloor ventilation details — typical cross ventilation of subfloor area](https://cdn.aecassistant.com.au/images/ncc/2022/housing/image-6-2-1d-typical-subfloor-ventilation-details-typical-cross-ventilation-of-subfloor-area.svg)

> **Info**
>
> Subfloor ventilation is cross ventilation of the subfloor space between the underside of the subfloor and the ground surface under a building.
>
> Ground moisture rising into or entering the subfloor space can create a damp environment which encourages timber rot, fungus growth and the potential for termite activity. Subfloor ventilation increases air flow, reducing any damaging water vapour in the subfloor space.
>
> Factors that can affect achieving satisfactory levels of subfloor ventilation include height above ground, prevailing breezes (air transfer), differential temperature and humidity between the subfloor and the external environment and good building practice.
>
> The amount of subfloor ventilation required for a building is related to the relative humidity likely to be encountered in that location. Figure 6.2.1a shows three broad climatic zones based on the prevailing relative humidity and includes a description of the relative humidity conditions which define each zone. If reliable weather data is available, these descriptions may be useful in determining which zone a particular location is in.
>
> The zones shown in Figure 6.2.1a were determined by analysis of the average relative humidity at 9 am and 3 pm in January and July. The season with the highest relative humidity is used. Generally this will be July for southern Australia and January for northern Australia.
>
> Table 6.2.1a and Table 6.2.1b specify the minimum amount of subfloor ventilation openings and height of subfloor framing members above ground level for the three climatic zones illustrated in Figure 6.2.1a. The table allows subfloor ventilation rates to be halved if the ground within the subfloor space is sealed by an impervious membrane because humidity levels in the space will not be affected by moisture from the soil.
>
> Clause 6.2.1(5) specifies additional requirements for preventing deterioration of subfloor members where the ground or subfloor space is excessively damp, as would occur in areas with high water tables, poor drainage or in areas frequently affected by flooding or water inundation.
