---
clause: C1P6
title: Fire protection of service equipment
citation: NCC 2022 V1 C1P6
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/c-fire-resistance/part-c1-fire-resistance#C1P6
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: CP6"
building_classes: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
defined_terms:
  - fire hazard
---

# C1P6 — Fire protection of service equipment

**(1)** A building must have elements, which will, to the degree necessary, avoid the spread of fire from service equipment having—

(a) a high fire hazard; or
(b) a potential for explosion resulting from a high fire hazard.
