---
clause: F6D6
title: Ventilation of rooms
citation: NCC 2022 V1 F6D6 (NSW)
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/5-new-south-wales/f6-light-and-ventilation
edition: "2022"
volume: volume-one
jurisdiction: nsw
supersedes: "2019: NSW F4.5(b)"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
defined_terms:
  - habitable room
  - sanitary compartment
---

# F6D6 — Ventilation of rooms

**(1)** A habitable room, office, shop, factory, workroom, sanitary compartment, bathroom, shower room, laundry and any other room occupied by a person for any purpose must have—

(a) natural ventilation complying with F6D7; or
(b) a mechanical ventilation or air-conditioning system complying with AS 1668.2.

> **Notes**
>
> The reference to AS/NZS 3666.1 is deleted from the BCA in NSW, as the need to comply with this standard is regulated in the Public Health Regulation 2012, under the Public Health Act 2010.
