---
clause: I4D18
title: Refrigerated and cooling chambers
citation: NCC 2022 V1 I4D18 (TAS)
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/9-tasmania/i4-food-premises
edition: "2022"
volume: volume-one
jurisdiction: tas
supersedes: "2019: TAS H102.17"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
---

# I4D18 — Refrigerated and cooling chambers

**(1)** The construction of a refrigerated chamber or cooling chamber installed in premises for storage of food complying with the requirements for that premises, satisfies TAS I4P13 where they have—

(a) internal and external panels adhered directly to the insulated core material to form an integral wall section with tight fitting edges resistant to penetration by liquids; and
(b) every joint caulked with a water-resistant, flexible sealer and finished in such a manner as to prevent migration of liquids into the core; and
(c) every intersection of walls with floors and walls with walls coved with a radius not less than 25 mm; and
(d) exposed slot-head screws or open-headed pop rivets filled with sealer; and
(e) service pipes and conduits concealed in floors, walls or ceilings, if practicable, or fixed on brackets to provide clearances of not less than 25 mm between the pipe and a wall and 100 mm between the pipe and a floor; and
(f) fittings not fixed over exposed pipes nor in a position to make difficult the cleaning of the pipe and surrounding area; and
(g) rat proof construction, and any inaccessible spaces between the low temperature room and surrounding walls, ceilings and fixtures proof against rats an vermin; and
(h) floor graded, as shown in Table TAS I4D18a, to drains located outside the chamber as near as practicable to the door opening; and
(i) drainage from cooling units within the chamber constructed in accordance with Table TAS I4D18b, draining to a trapped outlet located outside the chamber.

### Table I4D18a — Floor drainage of refrigerated cooling chambers

| Chiller type | Floor slope |
| --- | --- |
| Active chillers | Not less than 1:50 |
| Other chambers | Not less than 1:100 |

### Table I4D18b — Drainage from cooling units within refrigerated chambers or cooling chambers

| Cooling unit type | Drainage requirements |
| --- | --- |
| Wall-mounted | Drain water must be contained and removed by either a wall-mounted channel or a spoon drain located under the coil. |
| Floor-mounted | Drain water must be confined by kerbs, of a height not less than 150 mm, and directed to a trapped drain outlet. |
| Ceiling-mounted | Drain water must be confined by suitable insulated drip trays directly connected to the drainage system. |
