---
clause: S13C6
title: Electrical switches and outlets
citation: NCC 2022 V1 S13C6
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/c-fire-resistance/13-penetration-walls-floors-and-ceilings-services#S13C6
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: Spec C3.15: 6"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
---

# S13C6 — Electrical switches and outlets

**(1)** If an electrical switch, outlet, socket or the like is accommodated in an opening or recess in a wall, floor or ceiling—

(a) the opening or recess must not—
  (i) be located opposite any point within 300 mm horizontally or 600 mm vertically of any opening or recess on the opposite side of the wall; or
  (ii) extend beyond half the thickness of the wall; and
(b) the gap between the service and the wall, floor or ceiling must be fire-stopped in accordance with S13C7.
