---
clause: S17C2
title: Application of automatic fire sprinkler standards
citation: NCC 2022 V1 S17C2
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/e-services-and-equipment/17-fire-sprinkler-systems#S17C2
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: Spec E1.5: 2"
building_classes_excluded: Class 1a, Class 1b, Class 10a, Class 10b, Class 10c
defined_terms:
  - automatic
  - effective height
  - rise in storeys
  - residential care building
  - early childhood centre
  - storeys
  - storey
  - open-deck carpark
  - health-care building
---

# S17C2 — Application of automatic fire sprinkler standards

**(1)** Subject to this Specification, an automatic fire sprinkler system must comply with—

(a) for all building classifications: AS 2118.1; or
(b) for a Class 2 or 3 building with an effective height of not more than 25 m and a rise in storeys of 4 or more: Specification 18 and the relevant provisions of this Specification as applicable; or
(c) for Class 5, 6, 7, 8, 9a (other than a residential care building) or 9b (other than a Class 9b early childhood centre) parts of a building with an effective height not more than 25 m, which also contains Class 2 or 3 parts: a sprinkler system in accordance with Specification 18 as for a Class 2 or 3 building and the relevant provisions of this Specification except—
  (i) a FPAA101D sprinkler system cannot be used where the Class 5, 6, 7, 8, 9a (other than a residential care building) or 9b parts—
    (A) contain more than 2 storeys; or
    (B) are more than 25% of the total floor area of the building; or
    (C) are located above the fourth storey; and
  (ii) a FPAA101D or FPAA101H sprinkler system cannot be used where the Class 7a part (other than an open-deck carpark) accommodates more than 40 vehicles; or
(d) for a combined sprinkler and fire hydrant system: AS 2118.6; or
(e) for a Class 9a health-care building used as a residential care building: AS 2118.4 as applicable; or
(f) for a Class 2, 3 or 9c building: AS 2118.4 as applicable.
