---
clause: S28C9
title: Acceptable forms of construction for floors — autoclaved aerated concrete
citation: NCC 2022 V1 S28C9
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-one/f-health-and-amenity/28-sound-insulation-building-elements#S28C9
edition: "2022"
volume: volume-one
jurisdiction: aus
supersedes: "2019: Spec F5.2: Table 3"
building_classes_excluded: Class 1a, Class 1b, Class 4, Class 5, Class 6, Class 7a, Class 7b, Class 8, Class 9a, Class 9b, Class 10a, Class 10b, Class 10c
defined_terms:
  - waterproof
  - membrane
---

# S28C9 — Acceptable forms of construction for floors — autoclaved aerated concrete

**(1)** An acceptable form of construction for autoclaved aerated concrete floors is set out in (2).

**(2)** 75 mm thick autoclaved aerated concrete floor panel with—

(a) 8 mm ceramic tiles with flexible adhesive and waterproof membrane, located above the slab; and
(b) timber joists at 600 mm centres; and
(c) R1.5 glass wool insulation positioned between timber joists; and
(d) 28 mm metal furring channels and resilient mounts fixed to underside of joists; and
(e) two layers of 13 mm plasterboard fixed to furring channels,

has an Rw + Ctr of not less than 50, an Ln,w of not more than 62 and an Rw of not less than 50, if constructed as shown in Figure S28C9.

![Figure S28C9: 75 mm thick autoclaved aerated concrete floor panel](https://cdn.aecassistant.com.au/images/ncc/2022/volume1/image-S28C9-75-mm-thick-autoclaved-aerated-concrete-floor-panel.svg)
