---
clause: B1D5
title: Cold water fire sprinkler systems
citation: NCC 2022 V3 B1D5
web_url: https://ncc.abcb.gov.au/editions/ncc-2022/adopted/volume-three/b-water-services/part-b1-cold-water-services#B1D5
edition: "2022"
volume: volume-three
jurisdiction: aus
supersedes: 2019:B4.2
defined_terms:
  - effective height
  - rise in storeys
  - residential care building
---

# B1D5 — Cold water fire sprinkler systems

**(1)** A cold water service used for fire-fighting must be in accordance with—

(a) the requirements of E1 of Volume One, where applicable; and
(b) FPAA 101D when installed in a Class 2 or Class 3 building with an effective height of not more than 25 m and a rise in storeys of 4; and
(c) AS/NZS 3500.1.

> **Exemption**
>
> B1D5(b) does not apply to a residential care building.

> **Info**
>
> For all other fire-fighting water services, see Part B4.
