---
clause: 10.7.7
title: Acceptable forms of construction for autoclaved aerated concrete walls
citation: NCC 2025 HP 10.7.7
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/housing-provisions/10-health-and-amenity/part-107-sound-insulation#10.7.7
edition: "2025"
volume: housing-provisions
jurisdiction: aus
building_classes_excluded: Class 2,Class 3,Class 4,Class 5,Class 6,Class 7a,Class 7b,Class 8,Class 9a,Class 9b,Class 9c,Class 10b,Class 10c
defined_terms:
  - cavity
---

# 10.7.7 — Acceptable forms of construction for autoclaved aerated concrete walls

**(1)** Acceptable forms of construction for autoclaved aerated concrete walls are set out in (2) to (4).

**(2)** A 75 mm thick autoclaved aerated concrete wall panel with—

(a) a row of 64 mm steel studs at 600 mm centres, spaced 20 mm from the autoclaved aerated concrete wall panel; and
(b) 75 mm thick glass wool insulation with a density of 11 kg/m3 positioned between studs; and
(c) one layer of 10 mm moisture resistant plasterboard or 13 mm fire protective grade plasterboard fixed to outside face of studs and outside face of autoclaved aerated concrete wall panel,

has an Rw + Ctr of not less than 50, if constructed in accordance with Figure 10.7.7a.

**(3)** A 75 mm thick autoclaved aerated concrete wall panel with—

(a) a row of 64 mm steel studs at 600 mm centres, spaced 35 mm from the autoclaved aerated concrete panel wall; and
(b) 28 mm metal furring channels fixed to the outside face of the autoclaved aerated concrete wall panel, with 50 mm thick polyester insulation with a density of 9 kg/m3 positioned between furring channels and one layer of 13 mm fire protective grade plasterboard fixed to furring channels; and
(c) 105 mm thick glass wool insulation with a density of 7 kg/m3 positioned between studs; and
(d) one layer of 13 mm fire protective grade plasterboard fixed to the outside face of the studs,

has an Rw + Ctr of not less than 50, if constructed in accordance with Figure 10.7.7b.

**(4)** Two leaves of 75 mm autoclaved aerated concrete wall panel with—

(a) a cavity not less than 30 mm between panels containing 50 mm glass wool insulation with a density of 11 kg/m3; and
(b) one layer of 10 mm plasterboard fixed to outside face of each panel,

has an Rw + Ctr of not less than 50, if constructed in accordance with Figure 10.7.7c.

![Figure 10.7.7a: 75 mm thick autoclaved aerated concrete wall panel (method 1)](https://cdn.aecassistant.com.au/images/ncc/2025/housing/image-10-7-7a-75-mm-thick-autocaved-aerated-concrete-wall-panel-method-1.svg)

![Figure 10.7.7b: 75 mm thick autoclaved aerated concrete wall panel (method 2)](https://cdn.aecassistant.com.au/images/ncc/2025/housing/image-10-7-7b-75-mm-thick-autoclaved-aerated-concrete-wall-panel-method-2.svg)

![Figure 10.7.7c: Two leaves of 75 mm autoclaved aerated concrete wall panel](https://cdn.aecassistant.com.au/images/ncc/2025/housing/image-10-7-7c-two-leaves-of-75-mm-autoclaved-aerated-concrete-wall-panel.svg)
