---
clause: 10.8.4
title: Ventilation of a roof space with the primary insulation layer parallel to the roof plane
citation: NCC 2025 HP 10.8.4
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/housing-provisions/10-health-and-amenity/part-108-condensation-management#10.8.4
edition: "2025"
volume: housing-provisions
jurisdiction: aus
defined_terms:
  - climate zones
  - primary insulation layer
  - control layer
  - outdoor air
  - vapour permeance
  - Control layers
---

# 10.8.4 — Ventilation of a roof space with the primary insulation layer parallel to the roof plane

**(1)** In climate zones 6, 7 and 8, a roof system with the primary insulation layer installed parallel to the roof plane must have a roof space that—

(a) is located immediately above—
  (i) the primary insulation layer; or
  (ii) any control layer installed immediately above the primary insulation layer; and
(b) is not obstructed by insulation; and
(c) has a height not less than 18 mm as measured perpendicular to the plane of the roof; and
(d) for roofs less than 10 m2, is ventilated to outdoor air through openings not less than—
  (i) 7,000 mm2/m provided at the eaves or low level; and
  (ii) 5,000 mm2/m at the high level or ridge; and
(e) for all other roofs, is ventilated to outdoor air through openings not less than—
  (i) 20,000 mm2/m provided at the eaves or low level; and
  (ii) 5,000 mm2/m at the high level or ridge.

**(2)** Where a control layer is installed immediately above the primary insulation layer in climate zones 6, 7 and 8, it must have a vapour permeance of not less than 1.14 μg/N.s.

**(3)** The requirements of (1) do not apply to a—

(a) concrete roof; or
(b) roof that is made of insulated sandwich panels with or without an additional ceiling lining; or
(c) roof that is subject to Bushfire Attack Level FZ requirements in accordance with AS 3959; or
(d) tiled roof without a control layer located above the primary insulation layer.

> **Explanatory Information**
>
> Explanatory Figure 10.8.4a is an example of when a roof comprises of one roof space with multiple roof types, combining requirements for Part 10.8.3 and 10.8.4. In this instance the low level ventilation requirements for each roof type are applicable, however, only one high level opening is required at the ridge as the lower roof opening is discharging into the larger roof space.
>
> Explanatory Figure 10.8.4b is an example of a roof type complying with 10.8.4(1)(a)(i), where the roof space is above the primary insulation layer.
>
> Explanatory Figure 10.8.4c is an example of a roof type complying with 10.8.4(1)(a)(ii), where the roof space is above the control layer installed immediately above the primary insulation layer.
>
> ![Figure 10.8.4a (explanatory): Practical example of a roof space with multiple roof types and requirements](https://cdn.aecassistant.com.au/images/ncc/2025/housing/image-10.8.4a-explanatory-practical-example-of-a-roof-space-with-multiple-roof-types.svg)
>
> > High level ventilation opening is not required at the intersection of the two roof types, as the air gets discharged into the larger roof space.
>
> ![Figure 10.8.4b (explanatory): Example of a roof space in accordance with 10.8.4(1)(a)(i)](https://cdn.aecassistant.com.au/images/ncc/2025/housing/image-10.8.4b-explanatory-example-of-a-roof-space-in-accordance-with-F8D6%281%29%28a%29%28i%29.svg)
>
> > (1) Roof space above the primary insulation layer.
> > (2) Roof level insulation – e.g. blanket and foil.
>
> ![Figure 10.8.4c (explanatory): Example of a roof space in accordance with 10.8.4(1)(a)(ii)](https://cdn.aecassistant.com.au/images/ncc/2025/housing/image-10.8.4c-explanatory-example-of-a-roof-space-in-accordance-with-F8D6%281%29%28a%29%28ii%29.svg)
>
> > (1) Roof space above the control layer, water barrier or sheathing.
> > (2) Control layers immediately above primary insulation layer must have a vapour permeance of 1.14μg/N.s.
