---
clause: 13.5.3
title: Ventilation openings
citation: NCC 2025 HP 13.5.3 (NT)
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/housing-provisions/6-northern-territory/nt-135-ceiling-fans
edition: "2025"
volume: housing-provisions
jurisdiction: nt
defined_terms:
  - ventilation opening
  - required
  - habitable room
  - Ventilation openings
---

# 13.5.3 — Ventilation openings

**(1)** The total ventilation opening area required by Table NT 13.5.2 to a habitable room must—

(a) be connected by a breeze path complying with (b) to another ventilation opening in another room or space; or
(b) be provided by a minimum of two ventilation openings located within the same habitable room, with each ventilation opening having an area of not less than 25% of the area required by Table NT 13.5.2.

**(2)** A breeze path required by (1)(a) must—

(a) pass through not more than two openings in the internal walls with each opening having an area of not less than 1.5 m2; and
(b) have a distance along the breeze path between ventilation opening of not more than 20 m.

> - Ventilation openings should be designed to allow the interior of the building to take full advantage of any natural breeze. Careful consideration should be given to the type and location of openings to ensure optimum effect is achieved and that internal “dead air pockets” are avoided.
> - An opening may serve more than one breeze path.
> - Two openings are stated in NT 13.5.3(2)(a) as the limit of the number of openings permitted in a breeze path. These are typically doorways. Larger openings, such as those between adjoining lounge and dining areas in the same space are unlikely to restrict air movement significantly.
