---
clause: F6D12
title: Kitchen local exhaust ventilation
citation: NCC 2025 V1 F6D12
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/f-health-and-amenity/part-f6-light-and-ventilation#F6D12
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
defined_terms:
  - floor area
---

# F6D12 — Kitchen local exhaust ventilation

A kitchen must be provided with a kitchen exhaust hood system complying with AS 1668.1 and AS 1668.2 where—

(a) any cooking apparatus has—
  (i) a total maximum electrical power input exceeding 8 kW; or
  (ii) a total gas power input exceeding 29 MJ/hour; or
(b) the total maximum power input to more than one apparatus exceeds, per m2 of floor area of the room or enclosure—
  (i) 0.5 kW electrical power; or
  (ii) 1.8 MJ/hour gas.
