---
clause: F6D6
title: Ventilation
citation: NCC 2025 V1 F6D6
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/f-health-and-amenity/part-f6-light-and-ventilation#F6D6
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
defined_terms:
  - habitable room
  - sanitary compartment
---

# F6D6 — Ventilation

A habitable room, office, shop, factory, workroom, sanitary compartment, bathroom, shower room, laundry and any other room or space occupied by a person for any purpose must have—

(a) natural ventilation complying with—
  (i) F6D7; or
  (ii) AS 1668.4; or
(b) a mechanical ventilation or air-conditioning system complying with AS 1668.2 and AS/NZS 3666.1.
