---
clause: F6D7
title: Natural ventilation
citation: NCC 2025 V1 F6D7
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/f-health-and-amenity/part-f6-light-and-ventilation#F6D7
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
defined_terms:
  - windows
  - floor area
  - required
  - electricity network substation
---

# F6D7 — Natural ventilation

**(1)** Natural ventilation provided in accordance with F6D6(a) must consist of openings, windows, doors or other devices which can be opened—

(a) with a ventilating area not less than 5% of the floor area of the room required to be ventilated; and
(b) open to—
  (i) a suitably sized court, or space open to the sky; or
  (ii) an open verandah, carport, or the like; or
  (iii) an adjoining room in accordance with F6D8.

**(2)** The requirements of (1)(a) do not apply to a Class 8 electricity network substation.
