---
clause: F6D8
title: Ventilation borrowed from adjoining room
citation: NCC 2025 V1 F6D8
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/f-health-and-amenity/part-f6-light-and-ventilation#F6D8
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
defined_terms:
  - window
  - sole-occupancy unit
  - sanitary compartment
  - floor area
  - floor areas
  - electricity network substation
---

# F6D8 — Ventilation borrowed from adjoining room

Natural ventilation to a room may come through a window, opening, door or other device from an adjoining room (including an enclosed verandah) if both rooms are within the same sole-occupancy unit or the enclosed verandah is common property, and—

(a) in a Class 2 building, a sole-occupancy unit of a Class 3 building or Class 4 part of a building—
  (i) the room to be ventilated is not a sanitary compartment; and
  (ii) the window, opening, door or other device has a ventilating area of not less than 5% of the floor area of the room to be ventilated; and
  (iii) the adjoining room has a window, opening, door or other device with a ventilating area of not less than 5% of the combined floor areas of both rooms; and
(b) in a Class 5, 6, 7, 8 (except a Class 8 electricity network substation) or 9 building—
  (i) the window, opening, door or other device has a ventilating area of not less than 10% of the floor area of the room to be ventilated, measured not more than 3.6 m above the floor; and
  (ii) the adjoining room has a window, opening, door or other device with a ventilating area of not less than 10% of the combined floor areas of both rooms; and
(c) the ventilating areas specified in (a) and (b) may be reduced as appropriate if direct natural ventilation is provided from another source.
