---
clause: I12D7
title: Ventilation
citation: NCC 2025 V1 I12D7 (TAS)
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/9-tasmania/tas-i12-premises-manufacture-or-processing-glass-reinforced-plastics
edition: "2025"
volume: volume-one
jurisdiction: tas
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
---

# I12D7 — Ventilation

**(1)** Mechanical or natural ventilation must be via low-level, exhaust ducting in a wall and a fixed, open, floor-level, fresh-air inlet ducting in the opposite wall such as to ensure a cross flow of the ventilation over the complete working area.

**(2)** Mechanical ventilation must provide not less than 6 air changes per hour.

**(3)** The ventilation fan and exhaust ducting must be arranged in such a manner as to—

(a) produce a negative pressure within any exhaust ducting within the work place so that a leak in the ducting will not vent exhaust air back in to the work place; and
(b) vent the exhaust air to the atmosphere so as to prevent recirculation of that exhaust air.
