---
clause: I18D5
title: Ventilation
citation: NCC 2025 V1 I18D5 (TAS)
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/9-tasmania/tas-i18-temporary-structures
edition: "2025"
volume: volume-one
jurisdiction: tas
defined_terms:
  - temporary structure
---

# I18D5 — Ventilation

**(1)** Natural ventilation or mechanical ventilation must be provided to all enclosed areas in a temporary structure.

**(2)** Natural ventilation must as far as practicable consist of openings or devices which can be opened with an aggregate opening of not less than 5% of the floor area of the enclosed area.

**(3)** Mechanical ventilation must as far as practicable comply with the relevant provisions of AS 1668.2.
