---
clause: J6D4
title: Mechanical ventilation system control
citation: NCC 2025 V1 J6D4
web_url: https://ncc.abcb.gov.au/editions/ncc-2025/adopted/volume-one/j-energy-efficiency/part-j6-air-conditioning-and-ventilation#J6D4
edition: "2025"
volume: volume-one
jurisdiction: aus
building_classes_excluded: Class 1a,Class 1b,Class 10a,Class 10b,Class 10c
defined_terms:
  - air-conditioning
  - conditioned space
  - outdoor air
  - required
  - sole-occupancy unit
  - carpark
  - Climate zone
  - Outdoor air
  - Required
---

# J6D4 — Mechanical ventilation system control

**(1)** A mechanical ventilation system, including one that is part of an air-conditioning system, except where the mechanical system serves only a Class 4 part of a building, must be capable of being deactivated when the building or part of the building served by that system is not occupied.

**NSW variation (REPLACE) — Mechanical ventilation system control**

**(1)** A mechanical ventilation system, including one that is part of an air-conditioning system, must be capable of being deactivated when the building or part of the building served by that system is not occupied.

**(2)** When serving a conditioned space, except in periods when evaporative cooling is being used, a mechanical ventilation system must—

(a) where specified in Table J6D4, have—
  (i) an energy reclaiming system that—
    (A) preconditions outdoor air at a minimum sensible heat transfer effectiveness of 60%; and
    (B) is capable of allowing outdoor air to bypass the heat reclaiming system when the conditions do not provide a heat reclaim benefit; or
  (ii) indirect evaporative cooling that—
    (A) incorporates an energy reclaiming system meeting the requirements of (i); and
    (B) has a minimum humidification efficiency of 85%; or
  (iii) demand control ventilation in accordance with AS 1668.2 if appropriate to the application; and
(b) not exceed the minimum outdoor air quantity required by Part F6 by more than 20%, except—
  (i) when additional unconditioned outdoor air is supplied for free cooling; or
  (ii) where additional mechanical ventilation is needed to balance the required exhaust or process exhaust; or
  (iii) where an energy reclaiming system meeting the requirements of (2)(a)(i) preconditions all the outdoor air.

**(3)** An exhaust system with an air flow rate of more than 1000 L/s must be capable of stopping the motor when the system is not needed, except for an exhaust system in a sole-occupancy unit in a Class 3 or 9c building.

**(4)** A time switch must be provided to a mechanical ventilation system with an air flow rate of more than 1000 L/s.

**(5)** The time switch provided under (4) must—

(a) be capable of switching electric power on and off at variable pre-programmed times and on variable pre-programmed days; and
(b) have the ability to program public holidays at least 1 year ahead; and
(c) be capable of being overridden by—
  (i) a demand-operated control; or
  (ii) a manual switch; and
(d) allow the resumption of normal operation no longer than 2 hours after any override is activated.

**(6)** The requirements of (2), (4) and (5) do not apply to a mechanical ventilation system that serves—

(a) only one sole-occupancy unit in a Class 3 or 9c building; or
(b) only a Class 4 part of a building.

**NSW variation (REPLACE) — Mechanical ventilation system control**

**(6)** The requirements of (2), (4) and (5) do not apply to a mechanical ventilation system that serves only one sole-occupancy unit in a Class 3 or 9c building.

**(7)** The requirements of (4) and (5) do not apply to—

(a) a building where mechanical ventilation is needed for 24 hour occupancy; or
(b) a carpark exhaust system; or
(c) a mechanical ventilation system that is required to operate 24/7 to manage air contaminants, maintain pressurisation or the like.

### Table J6D4 — Required outdoor air treatment

| Climate zone | Outdoor air flow (L/s) | Required measure - where demand control ventilation is appropriate | Required measure - where demand control ventilation is not appropriate |
| --- | --- | --- | --- |
| 1 | ≤120 | No required measure | No required measure |
| 1 | >120 to ≤2000 | Modulating control | No required measure |
| 1 | >2000 | Modulating control | Indirect evaporative cooling system |
| 2 | ≤400 | No required measure | No required measure |
| 2 | >400 | Modulating control | No required measure |
| 3 | ≤400 | No required measure | No required measure |
| 3 | >400 to ≤2000 | Modulating control | No required measure |
| 3 | >2000 | Modulating control | Indirect evaporative cooling system |
| 4 | ≤400 | No required measure | No required measure |
| 4 | >400 to ≤500 | Modulating control | No required measure |
| 4 | >500 | Modulating control | Energy reclaiming system |
| 5 | ≤400 | No required measure | No required measure |
| 5 | >400 to ≤1000 | Modulating control | No required measure |
| 5 | >1000 | Modulating control | Energy reclaiming system |
| 6 | ≤500 | No required measure | No required measure |
| 6 | >500 | Modulating control | Energy reclaiming system |
| 7 | ≤250 | No required measure | No required measure |
| 7 | >250 | Modulating control | Energy reclaiming system |
| 8 | ≤100 | No required measure | No required measure |
| 8 | >100 to ≤250 | Modulating control | No required measure |
| 8 | >250 | Modulating control | Energy reclaiming system |
